; CiA 401 generic I/O module: 8 digital inputs, 8 digital outputs,
; 2 analogue inputs and 2 analogue outputs. Written for go-canopen tests.
[FileInfo]
FileName=io401.eds
FileVersion=1
FileRevision=2
EDSVersion=4.0
Description=CiA 401 I/O module
CreationTime=09:00AM
CreationDate=10-01-2026
CreatedBy=OT Fabric
ModificationTime=10:30AM
ModificationDate=10-28-2026
ModifiedBy=OT Fabric

[DeviceInfo]
VendorName=OT Fabric
VendorNumber=0x00000F7A
ProductName=IO-401
ProductNumber=0x00004010
RevisionNumber=0x00030004
OrderCode=OTF-IO401-8
BaudRate_10=1
BaudRate_20=1
BaudRate_50=1
BaudRate_125=1
BaudRate_250=1
BaudRate_500=1
BaudRate_800=0
BaudRate_1000=1
SimpleBootUpMaster=0
SimpleBootUpSlave=1
Granularity=8
DynamicChannelsSupported=0
GroupMessaging=0
NrOfRXPDO=2
NrOfTXPDO=2
LSS_Supported=1
CompactPDO=0

[DummyUsage]
Dummy0001=0
Dummy0002=1
Dummy0003=1
Dummy0004=1
Dummy0005=1
Dummy0006=1
Dummy0007=1

[Comments]
Lines=2
Line1=Digital I/O per CiA 401 objects 0x6000 and 0x6200.
Line2=Analogue I/O per CiA 401 objects 0x6401 and 0x6411.


[MandatoryObjects]
SupportedObjects=3
1=0x1000
2=0x1001
3=0x1018

[1000]
ParameterName=Device type
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x000F0191
PDOMapping=0

[1001]
ParameterName=Error register
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x00
PDOMapping=1

[1018]
ParameterName=Identity object
ObjectType=0x9
SubNumber=0x5

[1018sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=4
PDOMapping=0

[1018sub1]
ParameterName=Vendor-ID
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000F7A
PDOMapping=0

[1018sub2]
ParameterName=Product code
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00004010
PDOMapping=0

[1018sub3]
ParameterName=Revision number
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00030004
PDOMapping=0

[1018sub4]
ParameterName=Serial number
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[OptionalObjects]
SupportedObjects=22
1=0x1003
2=0x1005
3=0x1008
4=0x1009
5=0x100A
6=0x1014
7=0x1016
8=0x1017
9=0x1200
10=0x1400
11=0x1401
12=0x1600
13=0x1601
14=0x1800
15=0x1801
16=0x1A00
17=0x1A01
18=0x6000
19=0x6200
20=0x6401
21=0x6411
22=0x6423

[1003]
ParameterName=Pre-defined error field
ObjectType=0x8
SubNumber=0x5

[1003sub0]
ParameterName=Number of errors
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1003sub1]
ParameterName=Standard error field 1
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[1003sub2]
ParameterName=Standard error field 2
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[1003sub3]
ParameterName=Standard error field 3
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[1003sub4]
ParameterName=Standard error field 4
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[1005]
ParameterName=COB-ID SYNC
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000080
PDOMapping=0

[1008]
ParameterName=Manufacturer device name
ObjectType=0x7
DataType=0x0009
AccessType=const
DefaultValue=OTF IO-401 8DI/8DO 2AI/2AO
PDOMapping=0

[1009]
ParameterName=Manufacturer hardware version
ObjectType=0x7
DataType=0x0009
AccessType=const
DefaultValue=HW 1.2
PDOMapping=0

[100A]
ParameterName=Manufacturer software version
ObjectType=0x7
DataType=0x0009
AccessType=const
DefaultValue=FW 3.4.5
PDOMapping=0

[1014]
ParameterName=COB-ID EMCY
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x80
PDOMapping=0

[1016]
ParameterName=Consumer heartbeat time
ObjectType=0x8
SubNumber=0x3

[1016sub0]
ParameterName=Number of entries
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=2
PDOMapping=0

[1016sub1]
ParameterName=Consumer heartbeat time 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1016sub2]
ParameterName=Consumer heartbeat time 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1017]
ParameterName=Producer heartbeat time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=1000
PDOMapping=0

[1200]
ParameterName=SDO server parameter
ObjectType=0x9
SubNumber=0x3

[1200sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=2
PDOMapping=0

[1200sub1]
ParameterName=COB-ID client to server
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=$NODEID+0x600
PDOMapping=0

[1200sub2]
ParameterName=COB-ID server to client
ObjectType=0x7
DataType=0x0007
AccessType=ro
DefaultValue=$NODEID+0x580
PDOMapping=0

[1400]
ParameterName=RPDO communication parameter
ObjectType=0x9
SubNumber=0x4

[1400sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=0x05
PDOMapping=0

[1400sub1]
ParameterName=COB-ID used by RPDO
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x200
PDOMapping=0

[1400sub2]
ParameterName=Transmission type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0xFF
PDOMapping=0

[1400sub5]
ParameterName=Event timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1401]
ParameterName=RPDO communication parameter
ObjectType=0x9
SubNumber=0x4

[1401sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=0x05
PDOMapping=0

[1401sub1]
ParameterName=COB-ID used by RPDO
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x300
PDOMapping=0

[1401sub2]
ParameterName=Transmission type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0xFF
PDOMapping=0

[1401sub5]
ParameterName=Event timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1600]
ParameterName=RPDO mapping parameter
ObjectType=0x9
SubNumber=0x9

[1600sub0]
ParameterName=Number of mapped application objects in PDO
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1600sub1]
ParameterName=Application object 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x62000108
PDOMapping=0

[1600sub2]
ParameterName=Application object 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x62000208
PDOMapping=0

[1600sub3]
ParameterName=Application object 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1600sub4]
ParameterName=Application object 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1600sub5]
ParameterName=Application object 5
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1600sub6]
ParameterName=Application object 6
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1600sub7]
ParameterName=Application object 7
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1600sub8]
ParameterName=Application object 8
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1601]
ParameterName=RPDO mapping parameter
ObjectType=0x9
SubNumber=0x9

[1601sub0]
ParameterName=Number of mapped application objects in PDO
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1601sub1]
ParameterName=Application object 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x64110110
PDOMapping=0

[1601sub2]
ParameterName=Application object 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x64110210
PDOMapping=0

[1601sub3]
ParameterName=Application object 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1601sub4]
ParameterName=Application object 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1601sub5]
ParameterName=Application object 5
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1601sub6]
ParameterName=Application object 6
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1601sub7]
ParameterName=Application object 7
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1601sub8]
ParameterName=Application object 8
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1800]
ParameterName=TPDO communication parameter
ObjectType=0x9
SubNumber=0x6

[1800sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=0x06
PDOMapping=0

[1800sub1]
ParameterName=COB-ID used by TPDO
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x180
PDOMapping=0

[1800sub2]
ParameterName=Transmission type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0xFE
PDOMapping=0

[1800sub3]
ParameterName=Inhibit time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0x0000
PDOMapping=0

[1800sub5]
ParameterName=Event timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1800sub6]
ParameterName=SYNC start value
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1801]
ParameterName=TPDO communication parameter
ObjectType=0x9
SubNumber=0x6

[1801sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=0x06
PDOMapping=0

[1801sub1]
ParameterName=COB-ID used by TPDO
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x280+$NODEID
PDOMapping=0

[1801sub2]
ParameterName=Transmission type
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0xFE
PDOMapping=0

[1801sub3]
ParameterName=Inhibit time
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0x0000
PDOMapping=0

[1801sub5]
ParameterName=Event timer
ObjectType=0x7
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1801sub6]
ParameterName=SYNC start value
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1A00]
ParameterName=TPDO mapping parameter
ObjectType=0x9
SubNumber=0x9

[1A00sub0]
ParameterName=Number of mapped application objects in PDO
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1A00sub1]
ParameterName=Application object 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x60000108
PDOMapping=0

[1A00sub2]
ParameterName=Application object 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x60000208
PDOMapping=0

[1A00sub3]
ParameterName=Application object 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A00sub4]
ParameterName=Application object 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A00sub5]
ParameterName=Application object 5
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A00sub6]
ParameterName=Application object 6
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A00sub7]
ParameterName=Application object 7
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A00sub8]
ParameterName=Application object 8
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A01]
ParameterName=TPDO mapping parameter
ObjectType=0x9
SubNumber=0x9

[1A01sub0]
ParameterName=Number of mapped application objects in PDO
ObjectType=0x7
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1A01sub1]
ParameterName=Application object 1
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x64010110
PDOMapping=0

[1A01sub2]
ParameterName=Application object 2
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x64010210
PDOMapping=0

[1A01sub3]
ParameterName=Application object 3
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A01sub4]
ParameterName=Application object 4
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A01sub5]
ParameterName=Application object 5
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A01sub6]
ParameterName=Application object 6
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A01sub7]
ParameterName=Application object 7
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[1A01sub8]
ParameterName=Application object 8
ObjectType=0x7
DataType=0x0007
AccessType=rw
DefaultValue=0x00000000
PDOMapping=0

[6000]
ParameterName=Read input 8-bit
ObjectType=0x8
SubNumber=0x3

[6000sub0]
ParameterName=Number of input 8-bit
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=2
PDOMapping=0

[6000sub1]
ParameterName=Read input 1h to 1h+7
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x00
PDOMapping=1

[6000sub2]
ParameterName=Read input 2h to 2h+7
ObjectType=0x7
DataType=0x0005
AccessType=ro
DefaultValue=0x00
PDOMapping=1

[6200]
ParameterName=Write output 8-bit
ObjectType=0x8
SubNumber=0x3

[6200sub0]
ParameterName=Number of output 8-bit
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=2
PDOMapping=0

[6200sub1]
ParameterName=Write output 1h to 1h+7
ObjectType=0x7
DataType=0x0005
AccessType=rww
DefaultValue=0x00
PDOMapping=1

[6200sub2]
ParameterName=Write output 2h to 2h+7
ObjectType=0x7
DataType=0x0005
AccessType=rww
DefaultValue=0x00
PDOMapping=1

[6401]
ParameterName=Read analogue input 16-bit
ObjectType=0x8
SubNumber=0x3

[6401sub0]
ParameterName=Number of analogue input 16-bit
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=2
PDOMapping=0

[6401sub1]
ParameterName=Analogue input 1
ObjectType=0x7
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1

[6401sub2]
ParameterName=Analogue input 2
ObjectType=0x7
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1

[6411]
ParameterName=Write analogue output 16-bit
ObjectType=0x8
SubNumber=0x3

[6411sub0]
ParameterName=Number of analogue output 16-bit
ObjectType=0x7
DataType=0x0005
AccessType=const
DefaultValue=2
PDOMapping=0

[6411sub1]
ParameterName=Analogue output 1
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1

[6411sub2]
ParameterName=Analogue output 2
ObjectType=0x7
DataType=0x0003
AccessType=rww
DefaultValue=0
PDOMapping=1

[6423]
ParameterName=Analogue input global interrupt enable
ObjectType=0x7
DataType=0x0001
AccessType=rw
DefaultValue=0
PDOMapping=0

[ManufacturerObjects]
SupportedObjects=3
1=0x2000
2=0x2001
3=0x2100

[2000]
ParameterName=Filter time constant
ObjectType=0x7
DataType=0x0008
AccessType=rw
DefaultValue=25.5
LowLimit=0.0
HighLimit=100.0
PDOMapping=0

[2001]
ParameterName=Firmware image
ObjectType=0x7
DataType=0x000F
AccessType=wo
DefaultValue=
PDOMapping=0

[2100]
ParameterName=Temperature offset
ObjectType=0x7
DataType=0x0004
AccessType=rwr
DefaultValue=-5
LowLimit=-100
HighLimit=100
PDOMapping=1
